<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL/ SCL.xsd">
  <Header toolID="Treetech ICD Configurator" revision="1.0" version="Release Eletronorte - Jiga" id="ICD File">
    <History>
      <Hitem what="BM, TM" when="03/07/2023" revision="1.10" why="ICD Eletronorte - Geral" version="Release Eletronorte - Geral" who="Daniel Sávio"/>
    </History>
  </Header>
  <Communication>
    <SubNetwork name="TreetechIEDNetwork" type="8-MMS/TCP">
      <ConnectedAP apName="SDp_IntAP" desc="SDp_ Internal AP" iedName="SDp_">
        <Address>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP1">192.168.3.112</P>
          <P type="IP1-SUBNET">255.255.252.0</P>
          <P type="IP1-GATEWAY">192.168.0.1</P>
          <P type="IP2"/>
          <P type="IP2-SUBNET"/>
          <P type="IP2-GATEWAY"/>
        </Address>
        <GSE ldInst="BM_" cbName="gc">
          <Address>
            <P type="VLAN-ID">1</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-01-03-01</P>
            <P type="APPID">0301</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
        <GSE ldInst="BM2_" cbName="gc">
          <Address>
            <P type="VLAN-ID">1</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-01-03-01</P>
            <P type="APPID">0302</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
        <PhysConn type="Plug">
          <P type="Type">FOC</P>
          <P type="Plug">SC</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="SDp_" name="SDp_" type="SDp_" manufacturer="Treetech Sistemas Digitais" configVersion="1.00">
    <Services>
      <DynAssociation/>
      <ConfLogControl max="10"/>
      <GOOSE max="10"/>
      <GSSE max="10"/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <SetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet maxAttributes="10" max="14"/>
      <ReadWrite/>
      <TimerActivatedControl/>
      <ConfReportControl max="10"/>
      <GetCBValues/>
      <GSEDir/>
      <FileHandling/>
    </Services>
    <AccessPoint name="SDp_IntAP">
      <Server>
        <Authentication/>
        <!-- HMI junto com os módulos MM1 -->
        <LDevice desc="BM_" inst="BM_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
            <DataSet name="dsGS">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="React" daName="mag" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LosFact" daName="mag" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="React" daName="mag" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFact" daName="mag" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="ReactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LosFactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LeakAWrn" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LeakAAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" daName="stVal" fc="ST"/>
            </DataSet>
            <GSEControl appID="" name="gc" type="GOOSE" datSet="dsGS" confRev="1"/>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr10"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr11"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr12"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr13"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr14"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr15"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr16"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr17"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr18"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr19"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr20"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr21"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr22"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr23"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr24"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr7"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr8"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChMemErr9"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="ReactClcErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="CommErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="HMIErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="InCommErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="1" fc="ST" doName="StErrRly"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM_/LPHD1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="HMIErr">
              <DAI name="d">
                <Val>Indication of error in IHM memory</Val>
              </DAI>
            </DOI>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Indication of output relay 8 status - Self-diagnostic</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="InCommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure between microcontrollers</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic for communication failure with MM 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChDifLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChASatErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChOfsLimErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr1">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr2">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr3">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr4">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 0 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr5">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr6">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr7">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr8">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 1 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr9">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr10">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr11">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr12">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 2 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr13">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr14">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr15">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr16">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 3 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr17">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr18">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr19">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr20">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 4 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr21">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr22">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 period and higher than range period difference - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr23">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 current near to ADC saturation - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ChMemErr24">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for channel 5 offset out of range - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="2" lnType="LPHD_2">
            <DataSet name="dsST">
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="2" fc="ST" doName="ReactClcErr1"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM_/LPHD2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="3" lnType="LPHD_2">
            <DataSet name="dsST">
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChASatErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChDifLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr1"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr2"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr3"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr4"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr5"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ChOfsLimErr6"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="OvErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="SumMemErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="LosFacMemErr"/>
              <FCDA ldInst="BM_" lnClass="LPHD" lnInst="3" fc="ST" doName="ReactClcErr1"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM_/LPHD3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="LosFacMemErr">
              <DAI name="d">
                <Val>Indication of self-diagnostic memory for delta tangent overflow - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="OpSt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="ST" doName="ReactWrn"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_BM_/ZBSH1$BR$ucrbMX" confRev="1" bufTime="0" intgPd="0" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_BM_/ZBSH2$BR$ucrbMX" confRev="1" bufTime="0" intgPd="0" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="React"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="MX" doName="ReactWrnTm"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_BM_/ZBSH3$BR$ucrbMX" bufTime="0" confRev="1" intgPd="0" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <!-- Pontos MM2 -->
        <LDevice desc="BM_" inst="BM2_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
            <DataSet name="dsGS">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="React" daName="mag" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFact" daName="mag" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="React" daName="mag" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFact" daName="mag" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LeakAWrn" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LeakAAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" daName="stVal" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" daName="stVal" fc="ST"/>
            </DataSet>
            <GSEControl appID="" name="gc" type="GOOSE" datSet="dsGS" confRev="1"/>
          </LN0>
          <LN lnClass="ZBSH" inst="1" lnType="ZBSH_0">
            <DataSet name="dsST">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LeakAAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="OpSt" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="React" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LeakA" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="LeakASum" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="AngSum" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="PPAng1" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="PPAng2" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="PPV1" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="PPV2" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="PPV3" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" doName="SvInd" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="1" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM2_/ZBSH1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM2_/ZBSH1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_BM2_/ZBSH1$BR$ucrbMX" confRev="1" bufTime="0" intgPd="0" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 2 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="OpSt">
              <DAI name="d">
                <Val>Indication of operation status - Set 1</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakASum">
              <DAI name="d">
                <Val>Indication of current sum - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="AngSum">
              <DAI name="d">
                <Val>Indication of current sum angle - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng1">
              <DAI name="d">
                <Val>Indication of angle between BA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPAng2">
              <DAI name="d">
                <Val>Indication of angle between CA leakage currents - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <DAI name="d">
                <Val>Indication of estimated AB voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV2">
              <DAI name="d">
                <Val>Indication of estimated BC voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV3">
              <DAI name="d">
                <Val>Indication of estimated CA voltage - Set 1</Val>
              </DAI>
            </DOI>
            <DOI name="SvInd">
              <DAI name="d">
                <Val>Indication of current sample number - Set 1</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="LeakAMinSet">
              <DAI name="d">
                <Val>Parameter of minimal leakage current on set 1</Val>
              </DAI>
            </DOI>
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PctLeakASpt1">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="2" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="React" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="Beh"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LeakAAlm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LeakAWrn"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LLeakAWrn"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFactAlm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFacTndAlm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFacTndWrn"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="LosFactWrn"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactAlm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactTndAlm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactTndWrn"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="ST" doName="ReactWrn"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="React"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LeakA"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFact"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactAlmTm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactR"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="LosFactWrnTm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactAlmTm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactR"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="MX" doName="ReactWrnTm"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="2" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM2_/ZBSH2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM2_/ZBSH2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_BM2_/ZBSH2BR$ucrbMX" confRev="1" bufTime="0" intgPd="0" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase B</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBSH" inst="3" lnType="ZBSH_1">
            <DataSet name="dsST">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="ReactWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="ReactAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="ReactTndWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="ReactTndAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFactWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFactAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFacTndWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFacTndAlm" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LLeakAWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LeakAWrn" fc="ST"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LeakAAlm" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="React" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFact" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="ReactR" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFactR" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="ReactWrnTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="ReactAlmTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFactWrnTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LosFactAlmTm" fc="MX"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" doName="LeakA" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="AlmTmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAMinSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LeakAWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="LosFacWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt1"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="PctLeakASpt2"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactAlmSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactSet"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactTndSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="ReactWrnSpt"/>
              <FCDA ldInst="BM2_" lnClass="ZBSH" lnInst="3" fc="SP" doName="WrnTmSpt"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_BM2_/ZBSH3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_BM2_/ZBSH3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_BM2_/ZBSH3$BR$ucrbMX" confRev="1" intgPd="0" bufTime="0" datSet="dsMX">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true"/>
            </ReportControl>
            <!-- STs -->
            <DOI name="ReactWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by capacitance evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndWrn">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndAlm">
              <DAI name="d">
                <Val>Indication of alarm by delta tangent evolution trend - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LLeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Low - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrn">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlm">
              <DAI name="d">
                <Val>Indication of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- MXs -->
            <DOI name="React">
              <DAI name="d">
                <Val>Indication of capacitance - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFact">
              <DAI name="d">
                <Val>Indication of delta tangent - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactR">
              <DAI name="d">
                <Val>Indication of capacitance evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactR">
              <DAI name="d">
                <Val>Indication of delta tangent evolution trend - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactWrnTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactAlmTm">
              <DAI name="d">
                <Val>Indication of time for alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakA">
              <DAI name="d">
                <Val>Indication of leakage current - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <!-- SPs -->
            <DOI name="ReactSet">
              <DAI name="d">
                <Val>Parameter of capacitance initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFactSet">
              <DAI name="d">
                <Val>Parameter of delta tangent initial value - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="ReactTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by capacitance evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LosFacTndSpt">
              <DAI name="d">
                <Val>Parameter of alarm by delta tangent evolution trend - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAWrnSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="WrnTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - High - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="LeakAAlmSpt">
              <DAI name="d">
                <Val>Parameter of alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AlmTmSpt">
              <DAI name="d">
                <Val>Parameter of time for alarm by leakage current - Very high - Set 1 - Phase C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="TM1_" inst="TM1_">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="">
            <DataSet name="dsGS">
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="ST" doName="HPTmpTr1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="ST" doName="HPTmpTr2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="ST" doName="HPTmpTr3"/>
              <FCDA ldInst="TM1_" lnClass="SIML" lnInst="1" fc="ST" doName="TmpTr"/>
            </DataSet>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_1">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="StErrRly"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="CommErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="SupCfgErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="OvMeaErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="IntConvErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="AmpSenErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="AmpSenErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd1MeaErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd1MeaErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd2MeaErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd2MeaErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd1DiagErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd1DiagErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd2DiagErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="1" fc="ST" doName="Rtd2DiagErr2"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/LPHD1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Self-Diagnostic Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Communication error between TM1 and TM2</Val>
              </DAI>
            </DOI>
            <DOI name="SupCfgErr">
              <DAI name="d">
                <Val>Incorrect programming of SUP parameter</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="OvMeaErr">
              <DAI name="d">
                <Val>Measurements overflow</Val>
              </DAI>
            </DOI>
            <DOI name="RtdDiffErr">
              <DAI name="d">
                <Val>Oil temperature measurement failure</Val>
              </DAI>
            </DOI>
            <DOI name="IntConvErr">
              <DAI name="d">
                <Val>AD Converter failure</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSenErr1">
              <DAI name="d">
                <Val>Load current 1 measurement failure</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSenErr2">
              <DAI name="d">
                <Val>Load current 2 measurement failure</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1MeaErr1">
              <DAI name="d">
                <Val>Sensor A temperature measurement failure (term. 1)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2MeaErr1">
              <DAI name="d">
                <Val>Sensor B temperature measurement failure (term. 1)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1MeaErr2">
              <DAI name="d">
                <Val>Sensor A temperature measurement failure (term. 2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2MeaErr2">
              <DAI name="d">
                <Val>Sensor B temperature measurement failure (term. 2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1DiagErr1">
              <DAI name="d">
                <Val>Sensor A temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2DiagErr1">
              <DAI name="d">
                <Val>Sensor B temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1DiagErr2">
              <DAI name="d">
                <Val>Sensor A temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2DiagErr2">
              <DAI name="d">
                <Val>Sensor B temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" inst="2" lnType="LPHD_3">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="StErrRly"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="CommErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="EEPROMErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="OvMeaErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="IntConvErr"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="AmpSenErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="AmpSenErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="Rtd1MeaErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="Rtd1MeaErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="Rtd2MeaErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="Rtd2MeaErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="Rtd1DiagErr1"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="Rtd1DiagErr2"/>
              <FCDA ldInst="TM1_" lnClass="LPHD" lnInst="2" fc="ST" doName="Rtd2DiagErr1"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/LPHD2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="StErrRly">
              <DAI name="d">
                <Val>Self-Diagnostic Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="CommErr">
              <DAI name="d">
                <Val>Communication error between TM1 and TM2</Val>
              </DAI>
            </DOI>
            <DOI name="EEPROMErr">
              <DAI name="d">
                <Val>EEPROM memory failure</Val>
              </DAI>
            </DOI>
            <DOI name="OvMeaErr">
              <DAI name="d">
                <Val>Measurements overflow</Val>
              </DAI>
            </DOI>
            <DOI name="RtdDiffErr">
              <DAI name="d">
                <Val>Oil temperature measurement failure</Val>
              </DAI>
            </DOI>
            <DOI name="IntConvErr">
              <DAI name="d">
                <Val>AD Converter failure</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSenErr1">
              <DAI name="d">
                <Val>Load current 1 measurement failure</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSenErr2">
              <DAI name="d">
                <Val>Load current 2 measurement failure</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1MeaErr1">
              <DAI name="d">
                <Val>Sensor A temperature measurement failure (term. 1)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2MeaErr1">
              <DAI name="d">
                <Val>Sensor B temperature measurement failure (term. 1)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1MeaErr2">
              <DAI name="d">
                <Val>Sensor A temperature measurement failure (term. 2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2MeaErr2">
              <DAI name="d">
                <Val>Sensor B temperature measurement failure (term. 2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1DiagErr1">
              <DAI name="d">
                <Val>Sensor A temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2DiagErr1">
              <DAI name="d">
                <Val>Sensor B temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd1DiagErr2">
              <DAI name="d">
                <Val>Sensor A temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
            <DOI name="Rtd2DiagErr2">
              <DAI name="d">
                <Val>Sensor B temp. measurement failure - sudden change</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPTR" inst="1" lnType="SPTR_0">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpAlm1" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpAlm2" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpAlm3" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpTr1" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpTr2" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpTr3" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpTrDet1" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpTrDet2" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpTrDet3" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpClc1" fc="MX"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpClc2" fc="MX"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="HPTmpClc3" fc="MX"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="RlTmp1" fc="MX"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="RlTmp2" fc="MX"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" doName="RlTmp3" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="TrDlSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="TrDlSet3"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="RlTmpAvSet1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="RlTmpAvSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="RlTmpAvSet3"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPStdSet1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPStdSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPTrSet1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPTrSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPTrSet3"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="CTAmpSet1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="CTAmpSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="CTAmpSet3"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="AmpSet1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="AmpSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="AmpSet3"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="ConsTms1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="ConsTmsSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="ConsTmsSet3"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPTmpAlmSet1"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPTmpAlmSet2"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPTmpAlmSet3"/>
              <FCDA ldInst="TM1_" lnClass="SPTR" lnInst="1" fc="SP" doName="HPStdSet3"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/SPTR1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/SPTR1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_TM1_/SPTR1$RP$ucrbMX" confRev="1" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="HPTmpAlm1">
              <DAI name="d">
                <Val>Winding 1 Alarm Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpAlm2">
              <DAI name="d">
                <Val>Winding 2 Alarm Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpAlm3">
              <DAI name="d">
                <Val>Winding 3 Alarm Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpTr1">
              <DAI name="d">
                <Val>Winding 1 Trip Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpTr2">
              <DAI name="d">
                <Val>Winding 2 Trip Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpTr3">
              <DAI name="d">
                <Val>Winding 3 Trip Relay Status</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpTrDet1">
              <DAI name="d">
                <Val>Winding 1 trip temperature achieved</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpTrDet2">
              <DAI name="d">
                <Val>Winding 2 trip temperature achieved</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpTrDet3">
              <DAI name="d">
                <Val>Winding 3 trip temperature achieved</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpClc1">
              <DAI name="d">
                <Val>Current Value of Winding 1 Temperature</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpClc2">
              <DAI name="d">
                <Val>Current Value of Winding 2 Temperature</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpClc3">
              <DAI name="d">
                <Val>Current Value of Winding 3 Temperature</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmTmpTr1">
              <DAI name="d">
                <Val>Indication of Remaining time for winding temperature trip alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmTmpTr2">
              <DAI name="d">
                <Val>Indication of Remaining time for winding 2 temperature trip alarm</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmTmpTr3">
              <DAI name="d">
                <Val>Indication of Remaining time for winding 3 temperature trip alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TrDl1Set">
              <DAI name="d">
                <Val>Parameter of winding 1 trip delay</Val>
              </DAI>
            </DOI>
            <DOI name="TrDl1Set2">
              <DAI name="d">
                <Val>TM2 : Parameter of winding 2 trip delay</Val>
              </DAI>
            </DOI>
            <DOI name="TrDl1Set3">
              <DAI name="d">
                <Val>TM2 : Parameter of winding 3 trip delay</Val>
              </DAI>
            </DOI>
            <DOI name="RlTmpAvSet1">
              <DAI name="d">
                <Val>Parameter of Winding 1 Temperature Gradient - Oil</Val>
              </DAI>
            </DOI>
            <DOI name="RlTmpAvSet2">
              <DAI name="d">
                <Val>TM2 : Parameter of Winding 2 Temperature Gradient - Oil</Val>
              </DAI>
            </DOI>
            <DOI name="RlTmpAvSet3">
              <DAI name="d">
                <Val>TM2 : Parameter of Winding 3 Temperature Gradient - Oil</Val>
              </DAI>
            </DOI>
            <DOI name="HPStdSet1">
              <DAI name="d">
                <Val>Parameter of Hot-Spot Factor - Abnt-IEEE - HS +</Val>
              </DAI>
            </DOI>
            <DOI name="HPStdSet2">
              <DAI name="d">
                <Val>Parameter of Hot-Spot Factor - IEC - HS *</Val>
              </DAI>
            </DOI>
            <DOI name="HPTrSet1">
              <DAI name="d">
                <Val>Parameter of widing 1 trip</Val>
              </DAI>
            </DOI>
            <DOI name="HPTrSet2">
              <DAI name="d">
                <Val>TM2 : Parameter of widing 2 trip</Val>
              </DAI>
            </DOI>
            <DOI name="HPTrSet3">
              <DAI name="d">
                <Val>TM2 : Parameter of widing 3 trip</Val>
              </DAI>
            </DOI>
            <DOI name="CTAmpSet1">
              <DAI name="d">
                <Val>Parameter of nominal current at the thermal imaging CT scondary for winding 1</Val>
              </DAI>
            </DOI>
            <DOI name="CTAmpSet2">
              <DAI name="d">
                <Val>TM2: Parameter of nominal current at the thermal imaging CT scondary for winding 2</Val>
              </DAI>
            </DOI>
            <DOI name="CTAmpSet3">
              <DAI name="d">
                <Val>TM2: Parameter of nominal current at the thermal imaging CT scondary for winding 3</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSet1">
              <DAI name="d">
                <Val>Parameter of winding 1 Nominal current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSet2">
              <DAI name="d">
                <Val>TM2 : Parameter of winding 2 Nominal current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSet3">
              <DAI name="d">
                <Val>TM2 : Parameter of winding 3 Nominal current</Val>
              </DAI>
            </DOI>
            <DOI name="ConsTms1">
              <DAI name="d">
                <Val>Parameter of winding 1 time constant related to its thermal inertia</Val>
              </DAI>
            </DOI>
            <DOI name="ConsTmsSet2">
              <DAI name="d">
                <Val>TM2 : Parameter of winding 2 time constant related to its thermal inertia</Val>
              </DAI>
            </DOI>
            <DOI name="ConsTmsSet3">
              <DAI name="d">
                <Val>TM2 : Parameter of winding 3 time constant related to its thermal inertia</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpAlmSet1">
              <DAI name="d">
                <Val>Parameter of alarm by winding 1 temperature</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpAlmSet2">
              <DAI name="d">
                <Val>TM2 : Parameter of alarm by winding 2 temperature</Val>
              </DAI>
            </DOI>
            <DOI name="HPTmpAlmSet3">
              <DAI name="d">
                <Val>TM2 : Parameter of alarm by winding 3 temperature</Val>
              </DAI>
            </DOI>
            <DOI name="HPStdSet3">
              <DAI name="d">
                <Val>Parameter of winding exponent defined by the transformer cooling type</Val>
              </DAI>
            </DOI>
            <DOI name="RlTmp1">
              <DAI name="d">
                <Val>Indication of winding 1 last thermal gradient after themal stabilization</Val>
              </DAI>
            </DOI>
            <DOI name="RlTmp2">
              <DAI name="d">
                <Val>TM2 : Indication of winding 2 last thermal gradient after themal stabilization</Val>
              </DAI>
            </DOI>
            <DOI name="RlTmp3">
              <DAI name="d">
                <Val>TM2 : Indication of winding 3 last thermal gradient after themal stabilization</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="MMXN_0">
            <DataSet name="dsMX">
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="Amp1"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="Amp2"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="Amp3"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="AmpPct1"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="AmpPct2"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="AmpPct3"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="RTDTmp1"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="RTDTmp2"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="RTDTmp3"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="MX" doName="RTDTmp4"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="1" fc="SP" doName="RTDTmpCfgSet"/>
            </DataSet>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/MMXN1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_TM1_/MMXN1$RP$ucrbMX" confRev="1" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="Amp1">
              <DAI name="d">
                <Val>Current Value of Winding 1 Measured Current</Val>
              </DAI>
            </DOI>
            <DOI name="Amp2">
              <DAI name="d">
                <Val>Current Value of Winding 2 Measured Current</Val>
              </DAI>
            </DOI>
            <DOI name="Amp3">
              <DAI name="d">
                <Val>Current Value of Winding 3 Measured Current</Val>
              </DAI>
            </DOI>
            <DOI name="AmpPct1">
              <DAI name="d">
                <Val>Current Winding 1 Load Percentage</Val>
              </DAI>
            </DOI>
            <DOI name="AmpPct2">
              <DAI name="d">
                <Val>Current Winding 2 Load Percentage</Val>
              </DAI>
            </DOI>
            <DOI name="AmpPct3">
              <DAI name="d">
                <Val>Current Winding 3 Load Percentage</Val>
              </DAI>
            </DOI>
            <DOI name="RTDTmp1">
              <DAI name="d">
                <Val>Current measurement of TM1 temperature sensor (RTD A)</Val>
              </DAI>
            </DOI>
            <DOI name="RTDTmp2">
              <DAI name="d">
                <Val>Current measurement of TM1 temperature sensor (RTD B)</Val>
              </DAI>
            </DOI>
            <DOI name="RTDTmp3">
              <DAI name="d">
                <Val>Current measurement of TM2 temperature sensor (RTD A)</Val>
              </DAI>
            </DOI>
            <DOI name="RTDTmp4">
              <DAI name="d">
                <Val>Current measurement of TM2 temperature sensor (RTD B)</Val>
              </DAI>
            </DOI>
            <DOI name="RTDTmpCfgSet">
              <DAI name="d">
                <Val>Parameter of temperature sensors configuration</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="2" lnType="MMXN_1">
            <DataSet name="dsMX">
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="2" fc="MX" doName="CTAmp1"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="2" fc="MX" doName="CTAmp2"/>
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="2" fc="MX" doName="CTAmp3"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="MMXN" lnInst="2" fc="SP" doName="RTDTmpCfgSet"/>
            </DataSet>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/MMXN2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_TM1_/MMXN2$RP$ucrbMX" confRev="1" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="RTDTmpCfgSet">
              <DAI name="d">
                <Val>TM2 : Parameter of temperature sensors configuration</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CCGR" inst="1" lnType="CCGR_0">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="1" doName="CECtl" fc="ST"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="1" fc="SP" doName="StrTmpSet"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="1" fc="SP" doName="Gr1Set"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="1" fc="SP" doName="Gr2Set"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="1" fc="SP" doName="NumCESet"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="1" fc="SP" doName="HysSet"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="1" fc="SP" doName="HysAmpSet"/>
            </DataSet>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/CCGR1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/CCGR1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="CECtl">
              <DAI name="d">
                <Val>CG1 Mode (0 = Automatic/OFF, 1 = Manual/ON)</Val>
              </DAI>
            </DOI>
            <DOI name="StrTmpSet">
              <DAI name="d">
                <Val>Parameter of starting temperature of the cooling stage 1</Val>
              </DAI>
            </DOI>
            <DOI name="Gr1Set">
              <DAI name="d">
                <Val>Parameter of Group 1 Assignment to the cooling stage 2</Val>
              </DAI>
            </DOI>
            <DOI name="Gr2Set">
              <DAI name="d">
                <Val>Parameter of Group 1 Assignment to the cooling stage 1</Val>
              </DAI>
            </DOI>
            <DOI name="NumCESet">
              <DAI name="d">
                <Val>Parameter of cooling groups Number</Val>
              </DAI>
            </DOI>
            <DOI name="HysSet">
              <DAI name="d">
                <Val>Parameter of cooling Hysteresis</Val>
              </DAI>
            </DOI>
            <DOI name="HysAmpSet">
              <DAI name="d">
                <Val>Parameter of load Hysteresis for cooling</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CCGR" inst="2" lnType="CCGR_1">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="2" doName="CECtl" fc="ST"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="2" fc="SP" doName="StrTmpSet"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="2" fc="SP" doName="Gr1Set"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="2" fc="SP" doName="Gr2Set"/>
            </DataSet>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/CCGR2$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/CCGR2$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="CECtl">
              <DAI name="d">
                <Val>CG2 Mode (0 = Automatic/OFF, 1 = Manual/ON)</Val>
              </DAI>
            </DOI>
            <DOI name="StrTmpSet">
              <DAI name="d">
                <Val>Parameter of starting temperature of the cooling stage 2</Val>
              </DAI>
            </DOI>
            <DOI name="Gr1Set">
              <DAI name="d">
                <Val>Parameter of Group 2 Assignment to the cooling stage 1</Val>
              </DAI>
            </DOI>
            <DOI name="Gr2Set">
              <DAI name="d">
                <Val>Parameter of Group 2 Assignment to the cooling stage 2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CCGR" inst="3" lnType="CCGR_1">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="4" doName="CECtl" fc="ST"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="3" fc="SP" doName="StrTmpSet"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="3" fc="SP" doName="Gr1Set"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="3" fc="SP" doName="Gr2Set"/>
            </DataSet>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/CCGR3$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/CCGR3$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="CECtl">
              <DAI name="d">
                <Val>CG3 Mode (0 = Automatic/OFF, 1 = Manual/ON)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CCGR" inst="4" lnType="CCGR_1">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="4" doName="CECtl" fc="ST"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="4" fc="SP" doName="StrTmpSet"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="4" fc="SP" doName="Gr1Set"/>
              <FCDA ldInst="TM1_" lnClass="CCGR" lnInst="4" fc="SP" doName="Gr2Set"/>
            </DataSet>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/CCGR4$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/CCGR4$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="CECtl">
              <DAI name="d">
                <Val>CG4 Mode (0 = Automatic/OFF, 1 = Manual/ON)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SIML" inst="1" lnType="SIML_0">
            <DataSet name="dsST">
              <FCDA ldInst="TM1_" lnClass="SIML" lnInst="1" doName="TmpAlm" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SIML" lnInst="1" doName="TmpTr" fc="ST"/>
              <FCDA ldInst="TM1_" lnClass="SIML" lnInst="1" doName="TmpTrDet" fc="ST"/>
            </DataSet>
            <DataSet name="dsMX">
              <FCDA ldInst="TM1_" lnClass="SIML" lnInst="1" doName="Tmp" fc="MX"/>
            </DataSet>
            <DataSet name="dsSP">
              <FCDA ldInst="TM1_" lnClass="SIML" lnInst="1" fc="SP" doName="TrSpt"/>
              <FCDA ldInst="TM1_" lnClass="SIML" lnInst="1" fc="SP" doName="AlmSet"/>
            </DataSet>
            <ReportControl name="bcrbSP" rptID="SDp_TM1_/SIML1$BR$bcrbSP" confRev="1" buffered="true" bufTime="0" datSet="dsSP" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="bcrbST" rptID="SDp_TM1_/SIML1$BR$bcrbST" confRev="1" buffered="true" bufTime="0" datSet="dsST" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <ReportControl name="ucrbMX" rptID="SDp_TM1_/SIML1$RP$ucrbMX" confRev="1" bufTime="0" datSet="dsMX" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
              <RptEnabled max="3"/>
            </ReportControl>
            <DOI name="TmpAlm">
              <DAI name="d">
                <Val>Oil Alarm Status</Val>
              </DAI>
            </DOI>
            <DOI name="OilTmTmpTr">
              <DAI name="d">
                <Val>Indication of Remaining time for oil temperature trip alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TmpTr">
              <DAI name="d">
                <Val>Oil Trip Status</Val>
              </DAI>
            </DOI>
            <DOI name="TmpTrDet">
              <DAI name="d">
                <Val>Oil trip temperature achieved</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp">
              <DAI name="d">
                <Val>Indication of current oil temperature</Val>
              </DAI>
            </DOI>
            <DOI name="OilTmTmpTr">
              <DAI name="d">
                <Val>Indication of Remaining time for oil temperature trip alarm</Val>
              </DAI>
            </DOI>
            <DOI name="TrDlSet">
              <DAI name="d">
                <Val>Parameter of Oil trip delay</Val>
              </DAI>
            </DOI>
            <DOI name="TrSpt">
              <DAI name="d">
                <Val>Parameter of trip by oil temperature</Val>
              </DAI>
            </DOI>
            <DOI name="AlmSet">
              <DAI name="d">
                <Val>Parameter of oil temperature alarm</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <!--Está com dados do common data classes-->
    <LNodeType id="LLN0_0" lnClass="LLN0">
      <!--EM USO-->
      <DO name="Mod" type="INC_0"/>
      <DO name="Beh" type="INS_1"/>
      <DO name="Health" type="INS_2"/>
      <DO name="NamPlt" type="LPL_0"/>
      <!-- BM -->
    </LNodeType>
    <!--Genérico com pontos mandatórios-->
    <!-- BM -->
    <LNodeType id="LPHD_0" lnClass="LPHD">
      <!--EM USO-->
      <DO name="PhyNam" type="DPL_0"/>
      <DO name="PhyHealth" type="INS_2"/>
      <DO name="Proxy" type="SPS_0"/>
      <!-- BM -->
      <DO name="ChASatErr1" type="SPS_0"/>
      <DO name="ChASatErr2" type="SPS_0"/>
      <DO name="ChASatErr3" type="SPS_0"/>
      <DO name="ChASatErr4" type="SPS_0"/>
      <DO name="ChASatErr5" type="SPS_0"/>
      <DO name="ChASatErr6" type="SPS_0"/>
      <DO name="ChDifLimErr1" type="SPS_0"/>
      <DO name="ChDifLimErr2" type="SPS_0"/>
      <DO name="ChDifLimErr3" type="SPS_0"/>
      <DO name="ChDifLimErr4" type="SPS_0"/>
      <DO name="ChDifLimErr5" type="SPS_0"/>
      <DO name="ChDifLimErr6" type="SPS_0"/>
      <DO name="ChLimErr1" type="SPS_0"/>
      <DO name="ChLimErr2" type="SPS_0"/>
      <DO name="ChLimErr3" type="SPS_0"/>
      <DO name="ChLimErr4" type="SPS_0"/>
      <DO name="ChLimErr5" type="SPS_0"/>
      <DO name="ChLimErr6" type="SPS_0"/>
      <DO name="ChMemErr1" type="SPS_0"/>
      <DO name="ChMemErr10" type="SPS_0"/>
      <DO name="ChMemErr11" type="SPS_0"/>
      <DO name="ChMemErr12" type="SPS_0"/>
      <DO name="ChMemErr13" type="SPS_0"/>
      <DO name="ChMemErr14" type="SPS_0"/>
      <DO name="ChMemErr15" type="SPS_0"/>
      <DO name="ChMemErr16" type="SPS_0"/>
      <DO name="ChMemErr17" type="SPS_0"/>
      <DO name="ChMemErr18" type="SPS_0"/>
      <DO name="ChMemErr19" type="SPS_0"/>
      <DO name="ChMemErr2" type="SPS_0"/>
      <DO name="ChMemErr20" type="SPS_0"/>
      <DO name="ChMemErr21" type="SPS_0"/>
      <DO name="ChMemErr22" type="SPS_0"/>
      <DO name="ChMemErr23" type="SPS_0"/>
      <DO name="ChMemErr24" type="SPS_0"/>
      <DO name="ChMemErr3" type="SPS_0"/>
      <DO name="ChMemErr4" type="SPS_0"/>
      <DO name="ChMemErr5" type="SPS_0"/>
      <DO name="ChMemErr6" type="SPS_0"/>
      <DO name="ChMemErr7" type="SPS_0"/>
      <DO name="ChMemErr8" type="SPS_0"/>
      <DO name="ChMemErr9" type="SPS_0"/>
      <DO name="ChOfsLimErr1" type="SPS_0"/>
      <DO name="ChOfsLimErr2" type="SPS_0"/>
      <DO name="ChOfsLimErr3" type="SPS_0"/>
      <DO name="ChOfsLimErr4" type="SPS_0"/>
      <DO name="ChOfsLimErr5" type="SPS_0"/>
      <DO name="ChOfsLimErr6" type="SPS_0"/>
      <DO name="SumErr" type="SPS_0"/>
      <DO name="OvErr" type="SPS_0"/>
      <DO name="SumMemErr" type="SPS_0"/>
      <DO name="ReactClcErr1" type="SPS_0"/>
      <DO name="CommErr" type="SPS_0"/>
      <DO name="EEPROMErr" type="SPS_0"/>
      <DO name="HMIErr" type="SPS_0"/>
      <DO name="InCommErr" type="SPS_0"/>
      <DO name="LosFacMemErr" type="SPS_0"/>
      <DO name="StErrRly" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="LPHD_2" lnClass="LPHD">
      <!--EM USO-->
      <DO name="PhyNam" type="DPL_0"/>
      <DO name="PhyHealth" type="INS_2"/>
      <DO name="Proxy" type="SPS_0"/>
      <!-- BM -->
      <DO name="ChASatErr1" type="SPS_0"/>
      <DO name="ChASatErr2" type="SPS_0"/>
      <DO name="ChASatErr3" type="SPS_0"/>
      <DO name="ChASatErr4" type="SPS_0"/>
      <DO name="ChASatErr5" type="SPS_0"/>
      <DO name="ChASatErr6" type="SPS_0"/>
      <DO name="ChDifLimErr1" type="SPS_0"/>
      <DO name="ChDifLimErr2" type="SPS_0"/>
      <DO name="ChDifLimErr3" type="SPS_0"/>
      <DO name="ChDifLimErr4" type="SPS_0"/>
      <DO name="ChDifLimErr5" type="SPS_0"/>
      <DO name="ChDifLimErr6" type="SPS_0"/>
      <DO name="ChLimErr1" type="SPS_0"/>
      <DO name="ChLimErr2" type="SPS_0"/>
      <DO name="ChLimErr3" type="SPS_0"/>
      <DO name="ChLimErr4" type="SPS_0"/>
      <DO name="ChLimErr5" type="SPS_0"/>
      <DO name="ChLimErr6" type="SPS_0"/>
      <DO name="ChOfsLimErr1" type="SPS_0"/>
      <DO name="ChOfsLimErr2" type="SPS_0"/>
      <DO name="ChOfsLimErr3" type="SPS_0"/>
      <DO name="ChOfsLimErr4" type="SPS_0"/>
      <DO name="ChOfsLimErr5" type="SPS_0"/>
      <DO name="ChOfsLimErr6" type="SPS_0"/>
      <DO name="SumErr" type="SPS_0"/>
      <DO name="OvErr" type="SPS_0"/>
      <DO name="SumMemErr" type="SPS_0"/>
      <DO name="LosFacMemErr" type="SPS_0"/>
      <DO name="ReactClcErr1" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="ZBSH_0" lnClass="ZBSH">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="React" type="MV_0"/>
      <!--BM -->
      <DO name="AlmTmSpt" type="ING_0"/>
      <DO name="AngSum" type="MV_0"/>
      <DO name="LeakA" type="MV_0"/>
      <DO name="LeakAAlm" type="SPS_0"/>
      <DO name="LeakAAlmSpt" type="ASG_0"/>
      <DO name="LeakAMinSet" type="ASG_0"/>
      <DO name="LeakASum" type="MV_0"/>
      <DO name="LeakAWrn" type="SPS_0"/>
      <DO name="LeakAWrnSpt" type="ASG_0"/>
      <DO name="LLeakAWrn" type="SPS_0"/>
      <DO name="LosFacAlmSpt" type="ASG_0"/>
      <DO name="LosFact" type="MV_0"/>
      <DO name="LosFactAlm" type="SPS_0"/>
      <DO name="LosFactAlmTm" type="MV_0"/>
      <DO name="LosFacTndAlm" type="SPS_0"/>
      <DO name="LosFacTndSpt" type="ING_0"/>
      <DO name="LosFacTndWrn" type="SPS_0"/>
      <DO name="LosFactR" type="MV_0"/>
      <DO name="LosFactSet" type="ASG_0"/>
      <DO name="LosFactWrn" type="SPS_0"/>
      <DO name="LosFactWrnTm" type="MV_0"/>
      <DO name="LosFacWrnSpt" type="ASG_0"/>
      <DO name="OpSt" type="SPS_0"/>
      <DO name="PctLeakASpt" type="ING_0"/>
      <DO name="PctLeakASpt1" type="ING_0"/>
      <DO name="PctLeakASpt2" type="ASG_0"/>
      <DO name="PPAng1" type="MV_0"/>
      <DO name="PPAng2" type="MV_0"/>
      <DO name="PPV1" type="MV_0"/>
      <DO name="PPV2" type="MV_0"/>
      <DO name="PPV3" type="MV_0"/>
      <DO name="ReactAlm" type="SPS_0"/>
      <DO name="ReactAlmSpt" type="ASG_0"/>
      <DO name="ReactAlmTm" type="MV_0"/>
      <DO name="ReactR" type="MV_0"/>
      <DO name="ReactSet" type="ASG_0"/>
      <DO name="ReactTndAlm" type="SPS_0"/>
      <DO name="ReactTndSpt" type="ING_0"/>
      <DO name="ReactTndWrn" type="SPS_0"/>
      <DO name="ReactWrn" type="SPS_0"/>
      <DO name="ReactWrnSpt" type="ASG_0"/>
      <DO name="ReactWrnTm" type="MV_0"/>
      <DO name="SvInd" type="MV_0"/>
      <DO name="WrnTmSpt" type="ING_0"/>
    </LNodeType>
    <LNodeType id="ZBSH_1" lnClass="ZBSH">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="React" type="MV_0"/>
      <!--BM -->
      <DO name="AlmTmSpt" type="ING_0"/>
      <DO name="LeakA" type="MV_0"/>
      <DO name="LeakAAlm" type="SPS_0"/>
      <DO name="LeakAAlmSpt" type="ASG_0"/>
      <DO name="LeakAMinSet" type="ASG_0"/>
      <DO name="LeakAWrn" type="SPS_0"/>
      <DO name="LeakAWrnSpt" type="ASG_0"/>
      <DO name="LLeakAWrn" type="SPS_0"/>
      <DO name="LosFacAlmSpt" type="ASG_0"/>
      <DO name="LosFact" type="MV_0"/>
      <DO name="LosFactAlm" type="SPS_0"/>
      <DO name="LosFactAlmTm" type="MV_0"/>
      <DO name="LosFacTndAlm" type="SPS_0"/>
      <DO name="LosFacTndSpt" type="ING_0"/>
      <DO name="LosFacTndWrn" type="SPS_0"/>
      <DO name="LosFactR" type="MV_0"/>
      <DO name="LosFactSet" type="ASG_0"/>
      <DO name="LosFactWrn" type="SPS_0"/>
      <DO name="LosFactWrnTm" type="MV_0"/>
      <DO name="LosFacWrnSpt" type="ASG_0"/>
      <DO name="PctLeakASpt" type="ING_0"/>
      <DO name="PctLeakASpt1" type="ING_0"/>
      <DO name="PctLeakASpt2" type="ASG_0"/>
      <DO name="ReactAlm" type="SPS_0"/>
      <DO name="ReactAlmSpt" type="ASG_0"/>
      <DO name="ReactAlmTm" type="MV_0"/>
      <DO name="ReactR" type="MV_0"/>
      <DO name="ReactSet" type="ASG_0"/>
      <DO name="ReactTndAlm" type="SPS_0"/>
      <DO name="ReactTndSpt" type="ING_0"/>
      <DO name="ReactTndWrn" type="SPS_0"/>
      <DO name="ReactWrn" type="SPS_0"/>
      <DO name="ReactWrnSpt" type="ASG_0"/>
      <DO name="ReactWrnTm" type="MV_0"/>
      <DO name="WrnTmSpt" type="ING_0"/>
    </LNodeType>
    <!-- TM -->
    <LNodeType id="LPHD_3" lnClass="LPHD">
      <!--EM USO-->
      <!-- TM -->
      <DO name="PhyNam" type="DPL_0"/>
      <DO name="PhyHealth" type="INS_0"/>
      <DO name="Proxy" type="SPS_0"/>
      <DO name="StErrRly" type="SPS_0"/>
      <DO name="CommErr" type="SPS_0"/>
      <DO name="EEPROMErr" type="SPS_0"/>
      <DO name="OvMeaErr" type="SPS_0"/>
      <DO name="IntConvErr" type="SPS_0"/>
      <DO name="AmpSenErr1" type="SPS_0"/>
      <DO name="AmpSenErr2" type="SPS_0"/>
      <DO name="Rtd1MeaErr1" type="SPS_0"/>
      <DO name="Rtd1MeaErr2" type="SPS_0"/>
      <DO name="Rtd2MeaErr1" type="SPS_0"/>
      <DO name="Rtd2MeaErr2" type="SPS_0"/>
      <DO name="Rtd1DiagErr1" type="SPS_0"/>
      <DO name="Rtd1DiagErr2" type="SPS_0"/>
      <DO name="Rtd2DiagErr1" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="LPHD_1" lnClass="LPHD">
      <!--EM USO-->
      <!-- TM -->
      <DO name="PhyNam" type="DPL_0"/>
      <DO name="PhyHealth" type="INS_0"/>
      <DO name="Proxy" type="SPS_0"/>
      <DO name="StErrRly" type="SPS_0"/>
      <DO name="CommErr" type="SPS_0"/>
      <DO name="SupCfgErr" type="SPS_0"/>
      <DO name="EEPROMErr" type="SPS_0"/>
      <DO name="OvMeaErr" type="SPS_0"/>
      <DO name="IntConvErr" type="SPS_0"/>
      <DO name="AmpSenErr1" type="SPS_0"/>
      <DO name="AmpSenErr2" type="SPS_0"/>
      <DO name="Rtd1MeaErr1" type="SPS_0"/>
      <DO name="Rtd1MeaErr2" type="SPS_0"/>
      <DO name="Rtd2MeaErr1" type="SPS_0"/>
      <DO name="Rtd2MeaErr2" type="SPS_0"/>
      <DO name="Rtd1DiagErr1" type="SPS_0"/>
      <DO name="Rtd1DiagErr2" type="SPS_0"/>
      <DO name="Rtd2DiagErr1" type="SPS_0"/>
      <DO name="Rtd2DiagErr2" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="SIML_0" lnClass="SIML">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="Tmp" type="MV_0"/>
      <DO name="TmpAlm" type="SPS_0"/>
      <DO name="TmpTr" type="SPS_0"/>
      <DO name="TmpTrDet" type="SPS_0"/>
      <DO name="InsAlm" type="SPS_0"/>
      <DO name="OilTmTmpTr" type="MV_0"/>
      <DO name="TrSpt" type="ING_0"/>
      <DO name="AlmSet" type="ING_0"/>
    </LNodeType>
    <LNodeType id="SPTR_0" lnClass="SPTR">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="HPTmpClc1" type="MV_0"/>
      <DO name="HPTmpClc2" type="MV_0"/>
      <DO name="HPTmpClc3" type="MV_0"/>
      <DO name="HPTmpAlm1" type="SPS_0"/>
      <DO name="HPTmpAlm2" type="SPS_0"/>
      <DO name="HPTmpAlm3" type="SPS_0"/>
      <DO name="HPTmpTr1" type="SPS_0"/>
      <DO name="HPTmpTr2" type="SPS_0"/>
      <DO name="HPTmpTr3" type="SPS_0"/>
      <DO name="HPTmpTrDet1" type="SPS_0"/>
      <DO name="HPTmpTrDet2" type="SPS_0"/>
      <DO name="HPTmpTrDet3" type="SPS_0"/>
      <DO name="HPTmTmpTr1" type="MV_0"/>
      <DO name="HPTmTmpTr2" type="MV_0"/>
      <DO name="HPTmTmpTr3" type="MV_0"/>
      <DO name="TrDlSet2" type="ING_0"/>
      <DO name="TrDlSet3" type="ING_0"/>
      <DO name="TrDl1Set" type="ING_0"/>
      <DO name="TrDl1Set2" type="ING_0"/>
      <DO name="TrDl1Set3" type="ING_0"/>
      <DO name="RlTmpAvSet1" type="ING_0"/>
      <DO name="RlTmpAvSet2" type="ING_0"/>
      <DO name="RlTmpAvSet3" type="ING_0"/>
      <DO name="HPStdSet1" type="ING_0"/>
      <DO name="HPStdSet2" type="ING_0"/>
      <DO name="HPTrSet1" type="ING_0"/>
      <DO name="HPTrSet2" type="ING_0"/>
      <DO name="HPTrSet3" type="ING_0"/>
      <DO name="CTAmpSet1" type="ING_0"/>
      <DO name="CTAmpSet2" type="ING_0"/>
      <DO name="CTAmpSet3" type="ING_0"/>
      <DO name="AmpSet1" type="ING_0"/>
      <DO name="AmpSet2" type="ING_0"/>
      <DO name="AmpSet3" type="ING_0"/>
      <DO name="ConsTms1" type="ING_0"/>
      <DO name="ConsTmsSet2" type="ING_0"/>
      <DO name="ConsTmsSet3" type="ING_0"/>
      <DO name="HPTmpAlmSet1" type="ING_0"/>
      <DO name="HPTmpAlmSet2" type="ING_0"/>
      <DO name="HPTmpAlmSet3" type="ING_0"/>
      <DO name="HPStdSet3" type="ING_0"/>
      <DO name="RlTmp1" type="MV_0"/>
      <DO name="RlTmp2" type="MV_0"/>
      <DO name="RlTmp3" type="MV_0"/>
    </LNodeType>
    <LNodeType id="MMXN_1" lnClass="MMXN">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="RTDTmpCfgSet" type="ING_0"/>
      <DO name="CTAmp1" type="MV_0"/>
      <DO name="CTAmp2" type="MV_0"/>
      <DO name="CTAmp3" type="MV_0"/>
    </LNodeType>
    <LNodeType id="MMXN_0" lnClass="MMXN">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="Amp1" type="MV_0"/>
      <DO name="Amp2" type="MV_0"/>
      <DO name="Amp3" type="MV_0"/>
      <DO name="AmpPct1" type="MV_0"/>
      <DO name="AmpPct2" type="MV_0"/>
      <DO name="AmpPct3" type="MV_0"/>
      <DO name="RTDTmp1" type="MV_0"/>
      <DO name="RTDTmp2" type="MV_0"/>
      <DO name="RTDTmp3" type="MV_0"/>
      <DO name="RTDTmp4" type="MV_0"/>
      <DO name="RTDTmpCfgSet" type="ING_0"/>
    </LNodeType>
    <LNodeType id="CCGR_1" lnClass="CCGR">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="CECtl" type="SPC_0"/>
      <DO name="StrTmpSet" type="ING_0"/>
      <DO name="Gr1Set" type="ING_0"/>
      <DO name="Gr2Set" type="ING_0"/>
    </LNodeType>
    <LNodeType id="CCGR_0" lnClass="CCGR">
      <!--EM USO-->
      <DO name="Beh" type="INS_1"/>
      <DO name="CECtl" type="SPC_0"/>
      <DO name="StrTmpSet" type="ING_0"/>
      <DO name="Gr1Set" type="ING_0"/>
      <DO name="Gr2Set" type="ING_0"/>
      <DO name="NumCESet" type="ING_0"/>
      <DO name="HysSet" type="ING_0"/>
      <DO name="HysAmpSet" type="ING_0"/>
    </LNodeType>
    <!--DOTypes for common data classes-->
    <DOType id="ING_0" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="INS_0" cdc="INS">
      <DA name="stVal" bType="Enum" type="HealthKind" fc="ST" dchg="true"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
    </DOType>
    <DOType id="DPL_0" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC"/>
      <DA name="model" bType="VisString255" fc="DC"/>
      <DA name="swRev" bType="VisString255" fc="DC"/>
      <DA name="serNum" bType="VisString255" fc="DC"/>
      <!-- <DA name="swRev1" bType="VisString255" fc="DC" />
			<DA name="swRev2" bType="VisString255" fc="DC" /> -->
      <!-- <DA name="serNum1" bType="VisString255" fc="DC"/>
			<DA name="serNum2" bType="VisString255" fc="DC"/> -->
    </DOType>
    <DOType id="INS_1" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="INS_2" cdc="INS">
      <DA name="stVal" bType="Enum" type="HealthKind" fc="ST" dchg="true"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="LPL_0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC"/>
      <DA name="swRev" bType="VisString255" fc="DC"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="INC_0" cdc="INC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="ctlModel" bType="Enum" type="CtlModelKind" fc="CF"/>
    </DOType>
    <DOType id="MV_0" cdc="MV">
      <!-- mandatory -->
      <DA name="mag" bType="Struct" type="AnalogueValue_0" fc="MX" dchg="true"/>
      <DA name="q" bType="Quality" fc="MX" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="MX"/>
      <!-- optional -->
      <DA name="instMag" bType="Struct" type="AnalogueValue_0" fc="MX"/>
      <DA name="db" bType="INT32U" fc="CF"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="SPC_0" cdc="SPC">
      <DA name="ctlModel" bType="Enum" type="CtlModelKind" fc="CF"/>
      <DA name="Oper" bType="Struct" type="OperBool_0" fc="CO"/>
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="SPS_0" cdc="SPS">
      <!-- Mandatory -->
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <!-- optional -->
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="ASG_0" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_0" fc="SP"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <!--DA Types-->
    <DAType id="OperBool_0">
      <BDA name="ctlVal" bType="BOOLEAN"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
      <BDA name="origin" bType="Struct" type="Originator_0"/>
      <!-- <BDA name="Check" bType="Check" type="Check"/> -->
    </DAType>
    <DAType id="Originator_0">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
      <BDA name="orIdent" bType="Octet64"/>
    </DAType>
    <DAType id="AnalogueValue_0">
      <BDA name="i" bType="INT32"/>
      <BDA name="f" bType="FLOAT32"/>
    </DAType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
